---
title: 인공신장실이 있는 의원은 간이스프링클러 설치 대상인가요?
description: 2024년 12월 31일부터 입원실이 없어도 인공신장실이 있는 의원·치과의원·한의원은 간이스프링클러설비 설치 대상입니다. 개정 원문과 기존 의원에 적용되는 경우를 정리했습니다.
date: 2026-09-27
status: draft
tags: [간이스프링클러, 인공신장실, 의원, 투석, 대통령령 제35151호]
related:
  - /standards/facility/simple-sprinkler
  - /standards/use/neighborhood-facilities
sources:
  - label: 소방시설 설치 및 관리에 관한 법률 시행령 (대통령령 제35151호, 2024.12.31. 공포·시행)
    url: https://www.law.go.kr/LSW/lsInfoP.do?lsiSeq=267669
faq:
  - q: 이미 운영 중인 투석 의원도 설치해야 하나요?
    a: 부칙 제6조는 시행 이후 신축 등 허가·협의를 신청(신고)하거나, 개설 장소를 옮기거나 인공신장실을 새로 두는 개설변경 신고를 하는 경우부터 적용한다고 정합니다. 그런 절차가 없으면 개정 기준이 바로 적용되지는 않습니다.
  - q: 건축허가 동의 대상도 바뀌었나요?
    a: 같은 개정으로 인공신장실이 있는 의원은 건축허가등의 동의 대상(시행령 제7조제1항제6호)에도 들어갔습니다(부칙 제2조).
---
**짧은 답:** 네. **2024년 12월 31일**부터 **입원실 또는 인공신장실**이 있는 의원·치과의원·한의원은 간이스프링클러설비 설치 대상입니다. 개정 전에는 입원실이 있는 경우만 대상이었습니다.

## 원문

대통령령 제35151호(2024.12.31. 공포·시행)는 간이스프링클러설비 설치 대상을 이렇게 바꿨습니다.

> 별표 4 제1호라목6) 중 "바닥면적"을 "바닥면적의"로 하고, 같은 목 12) 중 "지하가(터널은 제외한다)"를 "지하상가"로 하며, 같은 호 마목2)나) 중 "입원실"을 "입원실 또는 인공신장실"로 한다.

이 가운데 마지막 부분(별표 4 제1호마목2)나))이 간이스프링클러설비 기준입니다.

적용 대상은 부칙 제6조가 정합니다.

> 제6조(특정소방대상물에 설치ㆍ관리해야 하는 소방시설에 관한 적용례) 별표 4 제1호마목2)나)의 개정규정은 이 영 시행 이후 다음 각 호의 신청 또는 신고를 하는 의원, 치과의원 또는 한의원으로서 인공신장실이 있는 경우부터 적용한다.
> 1. 신축ㆍ증축ㆍ개축ㆍ재축ㆍ이전ㆍ용도변경 또는 대수선의 허가ㆍ협의 신청 또는 신고
> 2. 해당 시설의 개설신고 또는 개설변경(개설 장소의 이전 또는 인공신장실이 신설되는 경우로 한정한다) 신고

## 정리하면

| 허가·신고 시점 | 간이스프링클러 대상 (의원·치과의원·한의원) |
|---|---|
| 2024.12.30.까지 | 입원실이 있는 시설 |
| 2024.12.31.부터 | 입원실 **또는 인공신장실**이 있는 시설 |

- 건물의 허가·협의를 새로 신청하거나, 의원을 **옮겨 개설**하거나, **인공신장실을 새로 두는** 개설변경 신고를 하면 개정 기준이 적용됩니다.
- 같은 개정으로 인공신장실이 있는 의원은 건축허가등의 동의 대상에도 들어갔습니다(부칙 제2조).

## 소방체크에서 확인하기

근린생활시설의 간이스프링클러 기준은 [간이스프링클러설비 페이지](/standards/facility/simple-sprinkler)와 [근린생활시설 소방시설 설치기준](/standards/use/neighborhood-facilities)에서 허가일별로 볼 수 있습니다.
